	PROGRAM SugarMill_AddStarch (Description := "$NProgram=$'PH$'$NClass=$'BULKBAG.TO.HOPPER:01.01.01$'$N",
	                             MAIN := "_000_Main",
	                             MODE := 0,
	                             DisableFlag := 0,
	                             UseAsFolder := 0)
		TAG
			AccessPanelOpen OF cDI[184] ;
			Airlock OF cDO[263] ;
			AOI : CB_PHASE_AOI  := [[3],[3,10120000],[3,[3,1012]],[3],[1,0.00000000e+000],[3],[1,0.00000000e+000,0.00000000e+000],[3],[3,1012,101200,101199
					],[[3],[1],[3],[1],[1],[1],[1],[1]],[3,16,15,15],[1,[[1,0,0],[[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0],[0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000
					,0.00000000e+000,0],[0.00000000e+000,0.00000000e+000,0.00000000e+000,0.00000000e+000,0],0,0]],0.00000000e+000
					,0.00000000e+000,0.00000000e+000,0.00000000e+000,[1,0.00000000e+000,0.00000000e+000],0.00000000e+000
					],[1,0.00000000e+000,0.00000000e+000]];
			Arb00 OF cAI[90] ;
			Arb01 OF cAI[89] ;
			AutoHoldPowderHopperRefill OF Phase.CM.AutoRun[22] (RADIX := Decimal);
			AutoRestartPowderHopperRefill OF Phase.CM.AutoRun[23] (RADIX := Decimal);
			AutoRunAirlockMotor OF Phase.CM.AutoRun[12] (RADIX := Decimal);
			AutoRunBlower OF Phase.CM.AutoRun[10] (RADIX := Decimal);
			AutoRunDustCollector OF Phase.CM.AutoRun[6] (RADIX := Decimal);
			AutoRunFeederMotor OF Phase.CM.AutoRun[11] (RADIX := Decimal);
			AutoRunMonitorFlowrate OF Phase.CM.AutoRun[20] (RADIX := Decimal);
			AutoRunNotHighLevel OF Phase.CM.AutoRun[14] (RADIX := Decimal);
			AutoRunPath OF Phase.CM.AutoRun[1] (RADIX := Decimal);
			BlowerMotor OF cDO[265] ;
			BlowerPressure OF cAI[83] ;
			BurstIndicator OF cDI[190] ;
			DustCollector OF cDO[270] ;
			EnableUseWeight OF Weight.STAT.BITS.16 (RADIX := Decimal);
			EnableUseWeight_DELETE OF Weight.STAT.DATA_OK (RADIX := Decimal);
			EStop OF cDI[5] ;
			FailToFillTimeout OF cPHZ[12].TMR[3] ;
			Feeder OF cDO[264] ;
			HighLevel OF cDI[191] ;
			InletTransferBurstIndicator OF cDI[202] ;
			OIT : CB_OIT  := [[0,'$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00$00'
					],0,0,[[0,0,0],[0,0,0],[0,0,0],[0,0,0],[0,0,0]],[0,0,0,0,0,0,0],[0,0,0,0,0,0,0],0,0,0,252742871,0,0,[0,0,0,0,0,0,0,0,0,0],[0,0,0,0],0,[0,[0,0,0]],[0,[0,0,0]],0,0,0];
			Phase OF cPHZ[12] (Usage := Public);
			PhaseClass OF cPHZ_CLASS[17] (Usage := Public);
			ph_AddSugar OF cPHZ[13] ;
			ph_PowderHopperRefill OF cPHZ[113] ;
			ph_RefillStarchDispensingHopper OF cPHZ[112] ;
			PowderHopperBurstIndicator OF cDI[207] ;
			PowderHopperWeight OF cAI[105] ;
			SettingPurgeTimeWaitingForLowLowPressure : REAL (RADIX := Float) := 0.00000000e+000;
			SettingPurgeTimeWaitingForLowPressure OF Phase.USER.SETTINGS[0] (RADIX := Float);
			SettingTimeUntilFinalReading OF Phase.USER.SETTINGS[5] (RADIX := Float);
			SourceUnit OF cUNIT[26] ;
			StarchHopperBurstIndicator OF cDI[190] ;
			SugarHopperBurstIndicator OF cDI[196] ;
			SugarHopperWeight OF cAI[96] ;
			Unit OF cUNIT[27] ;
			ValidPath OF Phase.USER.STAT.1 (RADIX := Decimal);
			Weight OF cAI[90] ;
		END_TAG

		ROUTINE _000_FirstScan 
				RC: "Type=$'PHASE$'$N"
				    "Template=$'BULKBAG.TO.HOPPER:01.01.01$'$N"
				    "";
				N: NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.TYPE$'$N"
				    "Function=$'TYPE$'$N"
				    "";
				N: MOV(17,PhaseClass.TYPE);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.INDEX.SETTING$'$N"
				    "Function=$'INDEX.SETTING$'$N"
				    "";
				N: MOV(Unit.ARRAY_INDEX,Phase.INDEX)MOV(PhaseClass.TYPE,Phase.TYPE)MOV(PhaseClass.ID,Phase.CLASS)COP(PhaseClass.NAME,Phase.CLASS_NAME,1)COP(PhaseClass.TYPE_NAME,Phase.TYPE_NAME,1);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.DISPLAY.MASK.SETTING$'$N"
				    "Function=$'DISPLAY.MASK.SETTING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.CLASS.PARAMETERS$'$N"
				    "Function=$'CLASS.PARAMETERS$'$N"
				    "";
				N: PhaseClassParameter(AOI.PhaseClassParameter,PhaseClass,Phase.USER,Phase.DISPLAY_MASK,Phase.TYPE_MASK);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.SECTION.FIRSTSCAN.SETTING$'$N"
				    "Function=$'STANDARD.PHASE.SECTION.FIRSTSCAN.SETTING$'$N"
				    "";
				N: PhaseClassParameter(AOI.PhaseClassParameter,PhaseClass,Phase.USER,Phase.DISPLAY_MASK,Phase.TYPE_MASK);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'SETTING.PURGE.TIME$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: LES(SettingPurgeTimeWaitingForLowPressure,30)MOV(120,SettingPurgeTimeWaitingForLowPressure);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'SETTING.RECORD.STEP.TIME$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: MOV(2000,Phase.STEP_TMR.RECORD.PRE);
		END_ROUTINE

		ROUTINE _000_Main 
				RC: "Type=$'PHASE$'$N"
				    "Template=$'BULKBAG.TO.HOPPER:01.01.01$'$N"
				    "";
				N: NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.FIRSTSCAN$'$N"
				    "Function=$'EXECUTE.FIRSTSCAN$'$N"
				    "";
				N: XIC(S:FS)JSR(_000_FirstScan,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.WATCHWINDOW.STATE$'$N"
				    "Function=$'WATCHWINDOW.PHASE.STATE$'$N"
				    "";
				N: XIC(Phase.STATE.IDLE)XIC(Phase.STATE.RUNNING)XIC(Phase.STATE.HELD)XIC(Phase.STATE.COMPLETE)XIC(Phase.STATE.ABORTED)XIC(Phase.STATE.STOPPED)NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.WATCHWINDOW.STATE.TRANSITION$'$N"
				    "Function=$'WATCHWINDOW.PHASE.STATE.TRANSITION$'$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)XIC(Phase.STATE.RESTARTING)XIC(Phase.STATE.ABORTING)XIC(Phase.STATE.STOPPING)NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.WATCHWINDOW.CONTROL$'$N"
				    "Function=$'WATCHWINDOW.PHASE.CONTROL$'$N"
				    "";
				N: [XIC(Phase.CMD.START) XIC(Phase.CMD.HOLD) XIC(Phase.CMD.RESTART) XIC(Phase.CMD.STOP) XIC(Phase.CMD.ABORT) XIC(Phase.CMD.RESET) ,MOV(Phase.STATE_NO,Phase.STATE_NO) MOV(Phase.STEP_INDEX,Phase.STEP_INDEX) MOV(Phase.MSG.FAULT,Phase.MSG.FAULT) ]NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.PERMISSIVES.FAULTS.MESSAGING$'$N"
				    "Function=$'EXECUTE.PERMISSIVES.FAULTS.MESSAGING$'$N"
				    "";
				N: JSR(_120_PermissiveFaultAndMessaging,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.AOI$'$N"
				    "Function=$'AOI$'$N"
				    "";
				N: PhaseMode(AOI.Mode,Phase,cPHZ[0].MSG)PhaseCommon(AOI.Common,Phase)PhaseStepIndex(AOI.StepIndex,Phase)PhaseStateTransition(AOI.StateTransition,Phase.CMD,Phase.STAT,Phase.STATE,Phase.STATE_NO);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.STEPCONTROL$'$N"
				    "Function=$'EXECUTE.STEPCONTROL$'$N"
				    "";
				N: JSR(_050_StepControl,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.CONTROLMODULE$'$N"
				    "Function=$'EXECUTE.CONTROLMODULE$'$N"
				    "";
				N: JSR(_110_ControlModule,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.ALARMING$'$N"
				    "Function=$'EXECUTE.ALARMING$'$N"
				    "";
				N: JSR(_130_Alarming,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEP.MAPPING$'$N"
				    "Function=$'STEP.MAPPING$'$N"
				    "";
				N: PhaseStepMapping(AOI.StepMapping,Phase);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.BYPASS$'$N"
				    "Function=$'BYPASS$'$N"
				    "";
				N: PhaseBypass(AOI.Bypass,Phase);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.EXECUTE.ARBITRATION$'$N"
				    "Function=$'EXECUTE.ARBITRATION$'$N"
				    "";
				N: JSR(_100_Arbitration,0);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.MAIN.EXTENDED.FUNCTION$'$N"
				    "Function=$'EXTENDED.FUNCTION$'$N"
				    "";
				N: NOP();
		END_ROUTINE

		ROUTINE _050_StepControl 
				RC: "Type=$'PHASE$'$N"
				    "Template=$'SILO.TO.USEBIN:01.01.01$'$N"
				    "";
				N: NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.SIMULATE.RETURN$'$N"
				    "Function=$'SIMULATE.RETURN$'$N"
				    "";
				N: XIC(cSETUP.SIMULATION.Enabled)XIC(cSETUP.SIMULATION.PHASE)RET();
				N: XIC(Phase.STATE.HELD)[XIC(ph_PowderHopperRefill.CMD.START) ,XIC(ph_PowderHopperRefill.CMD.RESTART) ]OTL(Phase.CMD.RESTART);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.IDLE$'$N"
				    "Function=$'STEP.CONTROL.IDE$'$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,1)MOV(2000,Phase.STEP_INDEX_GOTO);
				RC: "When the phase starts up, unless the tank is low, goto the wait step$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)LIM(2000,Phase.STEP_INDEX,2999)GEQ(Phase.STEP_TMR.CurrentStepIndex.ACC,Phase.STEP_TMR.RECORD.PRE)MOV(3010,Phase.STEP_INDEX_GOTO);
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,3000)[XIC(Phase.STAT.PERMISSIVE) MOV(4000,Phase.STEP_INDEX_GOTO) ,[XIC(Weight.Hi.ACTIVE) XIC(EnableUseWeight) ,XIC(HighLevel.STAT.ON) ] MOV(3010,Phase.STEP_INDEX_GOTO) ];
				RC: "RESTART REFILL$N"
				    "If weight in starch hopper is low$N"
				    "if sugar hoppper is topping off and we are below high weight (top us off too)$N"
				    "if we are below high weight and powder hopper is full$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,3010)[XIC(Phase.CMD.RESTART) ,XIC(Weight.Lo.ACTIVE) XIO(Weight.STAT.FAULT) XIC(EnableUseWeight) ,XIC(AutoRunNotHighLevel) [XIC(ph_AddSugar.STATE.RUNNING) GEQ(ph_AddSugar.STEP_INDEX,5000) ,XIC(PowderHopperWeight.Hi.ACTIVE) ,EQU(ph_RefillStarchDispensingHopper.STEP_INDEX,8000) ] ]MOV(3000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.CHECK.VALIDPATH$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4000)XIC(ValidPath)MOV(4010,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BLOWER.INLETBLOCKING.VALVE.OPEN$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4010)MOV(4020,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HEAT.EXCHANGE.RUN$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4020)MOV(4030,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BEFOREBLOWER.START.DEVICE01$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4030)MOV(4040,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.DUSTCOLLECTOR.RUN$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4040)MOV(4050,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BEFOREBLOWER.START.DEVICE03$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4050)MOV(4060,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BEFOREBLOWER.START.DEVICE04$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4060)MOV(4070,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.SILO.TO.USEBIN:01.01.01$'$N"
				    "Function=$'RUNG.STEPCONTROL.SIFTER.RUN $'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4070)MOV(4080,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BEFOREBLOWER.START.DEVICE06$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4080)MOV(4090,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BEFOREBLOWER.START.DEVICE07$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4090)MOV(4100,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BLOWER.RUN$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4100)XIC(BlowerMotor.STAT.ON_OPEN_DELAY)MOV(4200,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.SECTION.INITIALIZE.MATERIAL.TRANSFER$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4200)MOV(4220,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIALIZE.MATERIAL.TRANSFER.DEVICE01$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4220)MOV(4230,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIALIZE.MATERIAL.TRANSFER.DEVICE02$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4230)MOV(4240,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIALIZE.MATERIAL.TRANSFER.DEVICE03$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4240)MOV(4250,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIALIZE.MATERIAL.TRANSFER.DEVICE04$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4250)MOV(4260,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIALIZE.MATERIAL.TRANSFER.DEVICE05$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4260)MOV(4270,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.INITIAL.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4270)GEQ(Phase.STEP_TMR.CurrentStepIndex.ACC,7000)MOV(4280,Phase.STEP_INDEX_GOTO);
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,4280)MOV(5000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.TARGET.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)LIM(4210,Phase.STEP_INDEX,5999)[XIC(Weight.Hi.ACTIVE) XIO(Weight.STAT.FAULT) XIC(EnableUseWeight) ,XIC(HighLevel.STAT.ON) ]MOV(6000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.BLOWER.INTERLOCKED$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)[EQU(Phase.STEP_INDEX,6000) ,EQU(Phase.STEP_INDEX_GOTO,6000) ]XIC(BlowerMotor.STAT.INTERLOCK)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,6000)[XIC(BlowerPressure.Lo.ACTIVE) ,XIC(BlowerPressure.HiHi.ACTIVE) ,XIC(BlowerPressure.Hi.ACTIVE) GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,15) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingPurgeTimeWaitingForLowPressure) OTL(Phase.ALARM[3].ACTIVE) ]MOV(6010,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.PURGE.DELAY$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,6010)GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingTimeUntilFinalReading)MOV(6020,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.PURGE.PRESSURE.LOLO$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,6020)[LES(BlowerPressure.SCALED,BlowerPressure.LoLo.LIM) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,30) ][XIC(Phase.TMR[1].DN) MOV(7000,Phase.STEP_INDEX_GOTO) ,TON(Phase.TMR[1],?,?) ];
				RC: "Wait for usebin low level, then restart by returning to permissive step$N"
				    "but first, release arbitrated resources$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,7000)MOV(8000,Phase.STEP_INDEX_GOTO);
				RC: "Go back to Wait step$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,8000)MOV(3010,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)EQU(Phase.STEP_INDEX,10000)OTE(Phase.STAT.RUNNING_COMPLETE);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.HOLDING$'$N"
				    "Function=$'STEP.CONTROL.SECTION.HOLDING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.Oneshot.Holding)[GEQ(Phase.STEP_INDEX,6000) MOV(Phase.STEP_INDEX,Phase.STEP_INDEX_GOTO_ON_RESTART) ,LES(Phase.STEP_INDEX,6000) MOV(2900,Phase.STEP_INDEX_GOTO_ON_RESTART) ];
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.HOLDING.RECORDSTEP$'$N"
				    "Function=$'STEP.CONTROL.SECTION.HOLDING.RECORDSTEP$'$N"
				    "";
				N: NOP();
				RC: "Complete the record step, so it only happens 1 time per phase life cycle$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)LIM(1,Phase.STEP_INDEX,2999)GEQ(Phase.STEP_TMR.CurrentStepIndex.ACC,Phase.STEP_TMR.RECORD.PRE)MOV(3000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.SKIP.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)LIM(3000,Phase.STEP_INDEX,4199)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.GOTO.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)LIM(4200,Phase.STEP_INDEX,5999)MOV(6000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.BLOWER.INTERLOCKED$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)[EQU(Phase.STEP_INDEX,6000) ,EQU(Phase.STEP_INDEX_GOTO,6000) ]XIC(BlowerMotor.STAT.INTERLOCK)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)EQU(Phase.STEP_INDEX,6000)[XIC(BlowerPressure.Lo.ACTIVE) ,XIC(BlowerPressure.HiHi.ACTIVE) ,XIC(BlowerPressure.Hi.ACTIVE) GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,20) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingPurgeTimeWaitingForLowPressure) ]MOV(6010,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.PURGE.DELAY$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)EQU(Phase.STEP_INDEX,6010)GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingTimeUntilFinalReading)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.PURGE.PRESSURE.LOLO$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)EQU(Phase.STEP_INDEX,6020)[LES(BlowerPressure.SCALED,BlowerPressure.LoLo.LIM) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,30) ]MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.HOLDING.COMPLETE$'$N"
				    "Function=$'STEP.CONTROL.SECTION.HOLDING.COMPLETE$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.HOLDING.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.HOLDING)GEQ(Phase.STEP_INDEX,7000)OTE(Phase.STAT.HOLDING_COMPLETE);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.RESTARTING$'$N"
				    "Function=$'STEP.CONTROL.SECTION.RESTARTING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.RESTARTING$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.Oneshot.Restarting)GRT(Phase.STEP_INDEX_GOTO_ON_RESTART,0)MOV(Phase.STEP_INDEX_GOTO_ON_RESTART,Phase.STEP_INDEX_GOTO)MOV(-1,Phase.STEP_INDEX_GOTO_ON_RESTART);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.RESTARTING.COMPLETE$'$N"
				    "Function=$'STEP.CONTROL.SECTION.RESTARTING.COMPLETE$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.RESTARTING.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RESTARTING)[XIC(Phase.STEP_TMR.RESTARTING.DN) OTE(Phase.STAT.RESTARTING_COMPLETE) ,TON(Phase.STEP_TMR.RESTARTING,?,?) ];
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.STOPPING$'$N"
				    "Function=$'STEP.CONTROL.SECTION.STOPPING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.SKIP.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)LIM(1,Phase.STEP_INDEX,4100)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.GOTO.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)LIM(4110,Phase.STEP_INDEX,5999)MOV(6000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.BLOWER.INTERLOCKED$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)[EQU(Phase.STEP_INDEX,6000) ,EQU(Phase.STEP_INDEX_GOTO,6000) ]XIC(BlowerMotor.STAT.INTERLOCK)MOV(7000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.PURGE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,6000)[XIC(BlowerPressure.Lo.ACTIVE) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingPurgeTimeWaitingForLowPressure) ]MOV(6010,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.PURGE.DELAY$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,6010)GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,SettingTimeUntilFinalReading)MOV(6020,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.PURGE.PRESSURE.LOLO$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,6020)[LES(BlowerPressure.SCALED,BlowerPressure.LoLo.LIM) ,GEQ(Phase.STEP_TMR.CurrentStepIndexSeconds,30) ][XIC(Phase.TMR[2].DN) MOV(7000,Phase.STEP_INDEX_GOTO) ,TON(Phase.TMR[2],?,?) ];
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.CALCULATE.PREACT$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,7000)MOV(8000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.REPORTING$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,8000)MOV(9000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.CHECKTOLERANCE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)LIM(9000,Phase.STEP_INDEX,9999)MOV(10000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.STOPPING.COMPLETE$'$N"
				    "Function=$'STEP.CONTROL.SECTION.STOPPING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.STOPPING.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.STOPPING)EQU(Phase.STEP_INDEX,10000)OTE(Phase.STAT.STOPPING_COMPLETE);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.ABORTING$'$N"
				    "Function=$'STEP.CONTROL.SECTION.ABORTING$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.ABORTING$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.Oneshot.Aborting)MOV(10000,Phase.STEP_INDEX_GOTO);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.ABORTING.COMPLETE$'$N"
				    "Function=$'STEP.CONTROL.SECTION.ABORTING.COMPLETE$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.ABORTING.COMPLETE$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.ABORTING)EQU(Phase.STEP_INDEX,10000)OTE(Phase.STAT.ABORTING_COMPLETE);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.STEPCTRL.SECTION.RESET$'$N"
				    "Function=$'STEP.CONTROL.SECTION.RESET$'$N"
				    "";
				N: NOP();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.STEPCONTROL.PHASE.IDLE.RESET$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.Oneshot.Idle)MOV(0,Phase.STEP_INDEX_GOTO_ON_RESTART)OTU(Phase.STAT.OUT_TOL)OTU(Phase.PREACT.PreactOutOfLimitHigh)OTU(Phase.PREACT.PreactOutOfLimitLow);
				N: XIC(Phase.STATE.DONE)OTL(Phase.CMD.RESET);
		END_ROUTINE

		ROUTINE _100_Arbitration 
				N: NOP();
				N: [XIC(Phase.NEEDS.LIST[0].ACQUIRED) ,EQU(Phase.NEEDS.LIST[0].OBJECT_INDEX,0) ][XIC(Phase.NEEDS.LIST[1].ACQUIRED) ,EQU(Phase.NEEDS.LIST[1].OBJECT_INDEX,0) ][XIC(Phase.NEEDS.LIST[2].ACQUIRED) ,EQU(Phase.NEEDS.LIST[2].OBJECT_INDEX,0) ][XIC(Phase.NEEDS.LIST[3].ACQUIRED) ,EQU(Phase.NEEDS.LIST[3].OBJECT_INDEX,0) ][XIC(Phase.NEEDS.LIST[4].ACQUIRED) ,EQU(Phase.NEEDS.LIST[4].OBJECT_INDEX,0) ]OTE(Phase.NEEDS.OWNS_ALL_REQUIRED);
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.RESTARTING) ]EQU(Phase.STEP_INDEX,3000)XIC(Phase.STEP.FirstScanInStepIndex)OTL(Phase.NEEDS.StartArbitration);
				N: [XIC(Phase.STATE.IDLE) ,XIC(Phase.STATE.RUNNING) EQU(Phase.STEP_INDEX,8000) ,XIC(Phase.STATE.DONE) ,XIC(Phase.STATE.HELD) ]OTE(Phase.NEEDS.Release);
				N: [XIC(Phase.NEEDS.StartArbitration) MOV(0,Phase.NEEDS.LIST_INDEX) OTL(Phase.NEEDS.Arbitrating) OTU(Phase.NEEDS.StartArbitration) ,XIC(Phase.NEEDS.Arbitrating) XIC(Phase.NEEDS.OWNS_ALL_REQUIRED) OTU(Phase.NEEDS.Arbitrating) ];
				N: [EQU(Arb00.ARB.OWNER,Phase.ID) OTE(Phase.NEEDS.LIST[0].ACQUIRED) ,XIC(Phase.NEEDS.Arbitrating) EQU(Phase.NEEDS.LIST_INDEX,0) [XIO(Phase.NEEDS.LIST[0].REQUESTED) EQU(Arb00.ARB.RQ,0) MOV(Phase.ID,Arb00.ARB.RQ) OTL(Phase.NEEDS.LIST[0].REQUESTED) ,XIC(Phase.NEEDS.LIST[0].ACQUIRED) OTU(Phase.NEEDS.LIST[0].REQUESTED) MOV(1,Phase.NEEDS.LIST_INDEX) ] ,XIC(Phase.NEEDS.Release) EQU(Arb00.ARB.OWNER,Phase.ID) MOV(Phase.ID,Arb00.ARB.RELEASE) ,MOV(cCOMMON.AI_OBJECT_NUMBER,Phase.NEEDS.LIST[0].OBJECT_TYPE) MOV(Arb00.ID,Phase.NEEDS.LIST[0].OBJECT_INDEX) ];
				N: MOV(0,Phase.NEEDS.LIST[1].OBJECT_TYPE)MOV(0,Phase.NEEDS.LIST[1].OBJECT_INDEX);
				N: MOV(0,Phase.NEEDS.LIST[2].OBJECT_TYPE)MOV(0,Phase.NEEDS.LIST[2].OBJECT_INDEX);
				N: MOV(0,Phase.NEEDS.LIST[3].OBJECT_TYPE)MOV(0,Phase.NEEDS.LIST[3].OBJECT_INDEX);
				N: MOV(0,Phase.NEEDS.LIST[4].OBJECT_TYPE)MOV(0,Phase.NEEDS.LIST[4].OBJECT_INDEX);
		END_ROUTINE

		ROUTINE _110_ControlModule 
				RC: "Type=$'PHASE$'$N"
				    "Template=$'SILO.TO.USEBIN:01.01.01$'$N"
				    "";
				N: NOP();
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.SIMULATE.RETURN$'$N"
				    "Function=$'SIMULATE.RETURN$'$N"
				    "";
				N: XIC(cSETUP.SIMULATION.Enabled)XIC(cSETUP.SIMULATION.PHASE)RET();
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.CONTROLMODULE.AUTORUN.BLOWER$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.HOLDING) ,XIC(Phase.STATE.STOPPING) ]LIM(4000,Phase.STEP_INDEX,6010)OTE(AutoRunPath);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.CONTROLMODULE.AUTORUN.BLOWER$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.HOLDING) ,XIC(Phase.STATE.STOPPING) ]LIM(4100,Phase.STEP_INDEX,6010)OTE(AutoRunBlower);
				RC: "Template=$'PHASE.PHASE.MATERIAL.BLOWER.TRANSFER.TO.HOPPER$'$N"
				    "Function=$'RUNG.CONTROLMODULE.AUTORUN.DUSTCOLLECTOR$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.HOLDING) ,XIC(Phase.STATE.STOPPING) ]LIM(4040,Phase.STEP_INDEX,6010)OTE(AutoRunDustCollector);
				N: [XIC(Phase.CMD.START) ,XIC(Phase.CMD.RESTART) ]OTL(DustCollector.CMD.RESET);
				RC: "Template=$'PHASE.SILO.TO.USEBIN:01.01.01$'$N"
				    "Function=$'RUNG.CONTROLMODULE.AUTORUN.FEEDER$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.HOLDING) ,XIC(Phase.STATE.STOPPING) ]LIM(4280,Phase.STEP_INDEX,6010)OTE(AutoRunFeederMotor);
				RC: "Template=$'PHASE.SILO.TO.USEBIN:01.01.01$'$N"
				    "Function=$'RUNG.CONTROLMODULE.AUTORUN.AIRLOCK$'$N"
				    "[Description]$N"
				    "[Note]$N"
				    "";
				N: XIC(Phase.STATE.RUNNING)LIM(4290,Phase.STEP_INDEX,5000)OTE(AutoRunAirlockMotor);
				RC: "set a bit that indicates we need to fill the hopper$N"
				    "we have a bit to decide if we are even using the scale.$N"
				    "the scale has been unreliable, mechanical binding.$N"
				    "$N"
				    "So if either not high weight or not high level, that indicates that there is room to refill the bin$N"
				    "";
				N: [XIO(Weight.Hi.ACTIVE) XIO(Weight.STAT.FAULT) XIC(EnableUseWeight) ,XIO(HighLevel.STAT.ON) XIO(HighLevel.STAT.FAULT) ]OTE(AutoRunNotHighLevel);
				N: XIC(Phase.STATE.RUNNING)LIM(5000,Phase.STEP_INDEX,5999)XIO(Weight.STAT.FAULT)OTE(AutoRunMonitorFlowrate);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.CONTROLMODULE.RESET.CM$'$N"
				    "Function=$'CONTROLMODULE.RESET.CM$'$N"
				    "";
				N: [XIC(Phase.CMD.START) ,XIC(Phase.CMD.RESTART) ]OTU(Phase.ALARM[3].ACTIVE)OTL(Airlock.CMD.RESET)OTL(DustCollector.CMD.RESET);
		END_ROUTINE

		ROUTINE _120_PermissiveFaultAndMessaging 
				RC: "Type=$'PHASE$'$N"
				    "Template=$'BULKBAG.TO.HOPPER:01.01.01$'$N"
				    "";
				N: NOP();
				RC: "$N"
				    "";
				N: OTE(ValidPath);
				RC: "$N"
				    "";
				N: [MOV(0,Phase.MSG.PERM) ,NEQ(Arb00.ARB.OWNER,Phase.ID) MOV(12,Phase.MSG.PERM) ,XIO(Feeder.STAT.AUTO) MOV(1,Phase.MSG.PERM) ,XIO(Airlock.STAT.AUTO) MOV(2,Phase.MSG.PERM) ,XIO(BlowerMotor.STAT.AUTO) MOV(3,Phase.MSG.PERM) ,XIO(DustCollector.STAT.AUTO) MOV(4,Phase.MSG.PERM) ,[XIC(StarchHopperBurstIndicator.STAT.ON) ,XIC(StarchHopperBurstIndicator.STAT.FAULT) ] MOV(91,Phase.MSG.PERM) ,[XIC(SugarHopperBurstIndicator.STAT.ON) ,XIC(SugarHopperBurstIndicator.STAT.FAULT) ] MOV(92,Phase.MSG.PERM) ,[XIC(InletTransferBurstIndicator.STAT.ON) ,XIC(InletTransferBurstIndicator.STAT.FAULT) ] MOV(93,Phase.MSG.PERM) ,[XIC(PowderHopperBurstIndicator.STAT.ON) ,XIC(PowderHopperBurstIndicator.STAT.FAULT) ] MOV(94,Phase.MSG.PERM) ,EQU(Phase.MSG.PERM,0) OTE(Phase.STAT.PERMISSIVE) ];
				RC: "$N"
				    "";
				N: [XIC(Phase.STATE.RUNNING) ,XIC(Phase.STATE.RESTARTING) ]EQU(Phase.MSG.FAULT,0)[XIC(EStop.STAT.FAULT) MOV(21,Phase.MSG.FAULT) ,XIC(Feeder.STAT.FAULT) MOV(22,Phase.MSG.FAULT) ,XIC(Airlock.STAT.FAULT) MOV(23,Phase.MSG.FAULT) ,XIC(BlowerPressure.STAT.FAULT) MOV(24,Phase.MSG.FAULT) ,XIC(BlowerPressure.HiHi.ACTIVE) MOV(25,Phase.MSG.FAULT) ,EQU(Phase.STEP_INDEX,5000) XIC(BlowerPressure.LoLo.ACTIVE) MOV(26,Phase.MSG.FAULT) ,XIC(AutoRunBlower) XIC(BlowerMotor.STAT.INTERLOCK) MOV(27,Phase.MSG.FAULT) ,XIC(BlowerMotor.STAT.FAULT) MOV(28,Phase.MSG.FAULT) ,XIC(AutoRunBlower) XIO(ValidPath) MOV(29,Phase.MSG.FAULT) ,XIC(DustCollector.STAT.FAULT) MOV(30,Phase.MSG.FAULT) ,XIC(AccessPanelOpen.STAT.ON) MOV(32,Phase.MSG.FAULT) ,XIC(BurstIndicator.STAT.ON) MOV(33,Phase.MSG.FAULT) ,XIC(Weight.RATE.LoLo.ACTIVE) MOV(43,Phase.MSG.FAULT) ,XIC(Weight.STAT.FAULT) XIC(EnableUseWeight) MOV(44,Phase.MSG.FAULT) ,XIC(HighLevel.STAT.FAULT) MOV(45,Phase.MSG.FAULT) ,[XIC(StarchHopperBurstIndicator.STAT.ON) ,XIC(StarchHopperBurstIndicator.STAT.FAULT) ] MOV(91,Phase.MSG.FAULT) ,[XIC(SugarHopperBurstIndicator.STAT.ON) ,XIC(SugarHopperBurstIndicator.STAT.FAULT) ] MOV(92,Phase.MSG.FAULT) ,[XIC(InletTransferBurstIndicator.STAT.ON) ,XIC(InletTransferBurstIndicator.STAT.FAULT) ] MOV(93,Phase.MSG.FAULT) ,[XIC(PowderHopperBurstIndicator.STAT.ON) ,XIC(PowderHopperBurstIndicator.STAT.FAULT) ] MOV(94,Phase.MSG.FAULT) ,XIC(FailToFillTimeout.DN) MOV(95,Phase.MSG.FAULT) ,XIC(cSETUP.SIMULATION.Enabled) XIC(cSETUP.SIMULATION.PHASE) MOV(0,Phase.MSG.FAULT) ];
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.MESSAGE$'$N"
				    "Function=$'STATUS.MESSAGE$'$N"
				    "";
				N: [MOV(0,Phase.MSG.MSG) ,XIC(Phase.STAT.BYPASS) XIO(Phase.STEP.RECORD) MOV(61,Phase.MSG.MSG) ,XIC(Phase.STAT.BYPASS) XIC(Phase.STEP.RECORD) MOV(62,Phase.MSG.MSG) ,XIC(Phase.STATE.HELD) XIO(Phase.STAT.FAULTED) MOV(63,Phase.MSG.MSG) ];
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.MESSAGE.UNIQUE$'$N"
				    "Function=$'STATUS.MESSAGE.UNIQUE$'$N"
				    "";
				N: MakeMessageNumberGloballyUnique(AOI.Message,Phase.ID,Phase.MSG);
				RC: "Template=$'RUNG.TEMPLATE.STANDARD.PHASE.MESSAGE.STATUS$'$N"
				    "Function=$'MESSAGE$'$N"
				    "";
				N: [LIM(2000,Phase.STEP_INDEX,3000) NEQ(Phase.MSG.PERM,0) MOV(Phase.MSG.PERM,Phase.MSG.MSG) ,GEQ(Phase.STEP_INDEX,3000) NEQ(Phase.MSG.FAULT,0) MOV(Phase.MSG.FAULT,Phase.MSG.MSG) ,EQU(Phase.MSG.FAULT,0) EQU(Phase.MSG.PERM,0) ONS(Phase.MSG.OS.1) CLR(Phase.MSG.MSG) ];
		END_ROUTINE

		ROUTINE _130_Alarming 
				N: NOP();
				RC: "Fault the phase and generate an alarm if the phase is active and trying to refill and takes >15 minutes.";
				N: XIC(AutoRunAirlockMotor)TON(FailToFillTimeout,?,?);
				N: [XIC(Phase.STAT.FAULTED) OTE(Phase.ALARM[0].ACTIVE) ,AlarmControl(AOI.AlarmControl[0],Phase.ALARM[0],OIT.UNACK_ALARMS_TEMP,cCOMMON.SILENCE) ];
				N: [XIC(FailToFillTimeout.DN) OTE(Phase.ALARM[2].ACTIVE) ,AlarmControl(AOI.AlarmControl[2],Phase.ALARM[2],OIT.UNACK_ALARMS_TEMP,cCOMMON.SILENCE) ];
		END_ROUTINE

		CHILD_PROGRAMS
		END_CHILD_PROGRAMS

	END_PROGRAM
